! This IDF data has been post-processed by DesignBuilder to modify Compact HVAC data
! You can find the original unmodified IDF data in Compact.idf in the same EnergyPlus folder

  Version,8.4;

  RunPeriod,
    VeraoTodasAbertas,       !- Name
    9,                      !- Begin Month
    1,                       !- Begin Day of Month
    11,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

  RunPeriodControl:DaylightSavingTime,
    3rd Sunday in October,   !- Start Date
    2nd Sunday in February;  !- End Date

  Site:Location,
    Untitled,                !- Name
    -32,                     !- Latitude {deg}
    -52,                     !- Longitude {deg}
    -3,                      !- Time Zone {hr}
    10;                      !- Elevation {m}

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier

  ProgramControl,
    1;                       !- Number of Threads Allowed

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in Untitled,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101204.9,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    1,                       !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Untitled,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    7.5,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    7.5,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101204.9,                !- Barometric Pressure {Pa}
    10,                      !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    0,                       !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,
    1;                       !- Number of Timesteps per Hour

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

  AirflowNetwork:MultiZone:Surface:Crack,
    DefaultCrack,            !- Name
    0.00000000001,           !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.66,                    !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    1,                       !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

  AirflowNetwork:SimulationControl,
    VENT,                    !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    Cp Data,                 !- AirflowNetwork Wind Pressure Coefficient Array Name
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    .0001,                   !- Relative Airflow Convergence Tolerance {dimensionless}
    .000001,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    ,                        !- Azimuth Angle of Long Axis of Building {deg}
    ;                        !- Ratio of Building Width Along Short Axis to Width Along Long Axis

  Schedule:Day:Interval,
    12,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:List,
    10000,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .5,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

  Schedule:Day:List,
    10001,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    .5,                      !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .5,                      !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

  Schedule:Day:List,
    10002,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    1,                       !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:List,
    10003,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .25,                     !- <none>
    .75,                     !- <none>
    0,                       !- <none>
    .75,                     !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    .25,                     !- <none>
    .25,                     !- <none>
    .5,                      !- <none>
    .5,                      !- <none>
    0,                       !- <none>
    0;                       !- <none>

  Schedule:Day:Interval,
    10008,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    10009,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    9:00,                    !- Time 1
    0,                       !- Value Until Time 1
    22:05,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    10012,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    10013,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    14:00,                   !- Time 1
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Compact,
    2,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    1097,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

  Schedule:Compact,
    1101,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

  Schedule:Week:Daily,
    10000_Jan,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Feb,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Mar,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Apr,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_May,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Jun,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Jul,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Aug,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Sep,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Oct,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Nov,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10000_Dec,               !- Name
    10012,                   !- Sunday Schedule:Day Name
    10012,                   !- Monday Schedule:Day Name
    10012,                   !- Tuesday Schedule:Day Name
    10012,                   !- Wednesday Schedule:Day Name
    10012,                   !- Thursday Schedule:Day Name
    10012,                   !- Friday Schedule:Day Name
    10012,                   !- Saturday Schedule:Day Name
    10012,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10012,                   !- CustomDay1 Schedule:Day Name
    10012;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Jan,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Feb,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Mar,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Apr,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_May,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Jun,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Jul,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Aug,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Sep,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Oct,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Nov,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10001_Dec,               !- Name
    10001,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Jan,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Feb,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Mar,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Apr,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_May,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Jun,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Jul,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Aug,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Sep,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Oct,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Nov,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10002_Dec,               !- Name
    10003,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10003,                   !- Saturday Schedule:Day Name
    10003,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Jan,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Feb,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Mar,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Apr,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_May,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Jun,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Jul,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Aug,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Sep,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Oct,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Nov,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10005_Dec,               !- Name
    10009,                   !- Sunday Schedule:Day Name
    10008,                   !- Monday Schedule:Day Name
    10008,                   !- Tuesday Schedule:Day Name
    10008,                   !- Wednesday Schedule:Day Name
    10008,                   !- Thursday Schedule:Day Name
    10008,                   !- Friday Schedule:Day Name
    10009,                   !- Saturday Schedule:Day Name
    10009,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10008,                   !- CustomDay1 Schedule:Day Name
    10008;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Jan,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Feb,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Mar,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Apr,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_May,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Jun,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Jul,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Aug,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Sep,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Oct,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Nov,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    10008_Dec,               !- Name
    10013,                   !- Sunday Schedule:Day Name
    10013,                   !- Monday Schedule:Day Name
    10013,                   !- Tuesday Schedule:Day Name
    10013,                   !- Wednesday Schedule:Day Name
    10013,                   !- Thursday Schedule:Day Name
    10013,                   !- Friday Schedule:Day Name
    10013,                   !- Saturday Schedule:Day Name
    10013,                   !- Holiday Schedule:Day Name
    12,                      !- SummerDesignDay Schedule:Day Name
    12,                      !- WinterDesignDay Schedule:Day Name
    10013,                   !- CustomDay1 Schedule:Day Name
    10013;                   !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    10000,                   !- Name
    Any number,              !- Schedule Type Limits Name
    10000_Jan,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    10000_Feb,               !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    10000_Mar,               !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    10000_Apr,               !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    10000_May,               !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    10000_Jun,               !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    10000_Jul,               !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    10000_Aug,               !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    10000_Sep,               !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    10000_Oct,               !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    10000_Nov,               !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    10000_Dec,               !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    10001,                   !- Name
    Any number,              !- Schedule Type Limits Name
    10001_Jan,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    10001_Feb,               !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    10001_Mar,               !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    10001_Apr,               !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    10001_May,               !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    10001_Jun,               !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    10001_Jul,               !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    10001_Aug,               !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    10001_Sep,               !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    10001_Oct,               !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    10001_Nov,               !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    10001_Dec,               !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    10002,                   !- Name
    Any number,              !- Schedule Type Limits Name
    10002_Jan,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    10002_Feb,               !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    10002_Mar,               !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    10002_Apr,               !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    10002_May,               !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    10002_Jun,               !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    10002_Jul,               !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    10002_Aug,               !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    10002_Sep,               !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    10002_Oct,               !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    10002_Nov,               !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    10002_Dec,               !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    10005,                   !- Name
    Any number,              !- Schedule Type Limits Name
    10005_Jan,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    10005_Feb,               !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    10005_Mar,               !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    10005_Apr,               !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    10005_May,               !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    10005_Jun,               !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    10005_Jul,               !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    10005_Aug,               !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    10005_Sep,               !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    10005_Oct,               !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    10005_Nov,               !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    10005_Dec,               !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Year,
    10008,                   !- Name
    Any number,              !- Schedule Type Limits Name
    10008_Jan,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    10008_Feb,               !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    10008_Mar,               !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    10008_Apr,               !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    10008_May,               !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    10008_Jun,               !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    10008_Jul,               !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    10008_Aug,               !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    10008_Sep,               !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    10008_Oct,               !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    10008_Nov,               !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    10008_Dec,               !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Schedule:Compact,
    20001,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Weekends SummerDesignDays, !- Field 2
    Until: 24:00,20,         !- Field 3
    For: WinterDesignDays,   !- Field 5
    Until: 24:00,0,          !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 24:00,20;         !- Field 9

  WindowMaterial:Gas,
    1001,                    !- Name
    Air,                     !- Gas Type
    .006;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1001,     !- Name
    Air,                     !- Gas Type
    .003;                    !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    30000,                   !- Name
    Horizontal,              !- Slat Orientation
    .2,                      !- Slat Width {m}
    .1,                      !- Slat Separation {m}
    .001,                    !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    .9,                      !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    .8,                      !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    .8,                      !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .1,                      !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

  WindowMaterial:Blind,
    30001,                   !- Name
    Horizontal,              !- Slat Orientation
    .2,                      !- Slat Width {m}
    .1,                      !- Slat Separation {m}
    .001,                    !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    .9,                      !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    .8,                      !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    .8,                      !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .1,                      !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

  WindowMaterial:Blind,
    30002,                   !- Name
    Horizontal,              !- Slat Orientation
    .2,                      !- Slat Width {m}
    .1,                      !- Slat Separation {m}
    .001,                    !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    .9,                      !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    .8,                      !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    .8,                      !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .1,                      !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

  WindowMaterial:Blind,
    30003,                   !- Name
    Horizontal,              !- Slat Orientation
    .2,                      !- Slat Width {m}
    .1,                      !- Slat Separation {m}
    .001,                    !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    .9,                      !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    .8,                      !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    .8,                      !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .1,                      !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

  Material,
    Earth common_05,         !- Name
    Rough,                   !- Roughness
    .5,                      !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    1460,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Concreto laje_01,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  Material,
    EPS Expanded Polystyrene (Standard)_005,  !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Ceramic/clay tiles - ceramic floor tiles Dry_001,  !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.8,                     !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Holes and vents_02,      !- Name
    Rough,                   !- Roughness
    .2,                      !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Emboco branco_0025,      !- Name
    Smooth,                  !- Roughness
    .025,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .2,                      !- Solar Absorptance
    .2;                      !- Visible Absorptance

  Material,
    Tijolo furado_009,       !- Name
    Rough,                   !- Roughness
    .09,                     !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  Material,
    Rock wool - unbonded_005,!- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    0.047,                   !- Conductivity {W/m-K}
    92,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Tijolo macico_01,        !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    .9,                      !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  Material,
    Tijolo macico_011,       !- Name
    Rough,                   !- Roughness
    .11,                     !- Thickness {m}
    .9,                      !- Conductivity {W/m-K}
    1500,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .7,                      !- Solar Absorptance
    .7;                      !- Visible Absorptance

  Material,
    Plywood (Heavyweight)_0006,  !- Name
    Rough,                   !- Roughness
    .006,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Emboco preto_0025,       !- Name
    Smooth,                  !- Roughness
    .025,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .9,                      !- Solar Absorptance
    .9;                      !- Visible Absorptance

  Material,
    Painted Oak_0042,        !- Name
    Rough,                   !- Roughness
    .042,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    Cast Concrete (Dense)_01,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Ceramic/clay tiles - clay tiles_005,  !- Name
    Rough,                   !- Roughness
    .05,                     !- Thickness {m}
    0.85,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    External Rendering_0025, !- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    MW Stone Wool (rolls)_01496,  !- Name
    Rough,                   !- Roughness
    .1496,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Pine (20% Moist)_001,    !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    419,                     !- Density {kg/m3}
    2720,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

  Material,
    Asphalt_001,             !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    MW Glass Wool (rolls)_01445,  !- Name
    Rough,                   !- Roughness
    .1445,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    Plasterboard_0013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Construction,
    Earth common (0.5m),     !- Name
    Earth common_05;         !- Outside Layer

  Construction,
    Earth common (0.5m)_Rev, !- Name
    Earth common_05;         !- Outside Layer

  Construction,
    Laje de entrepiso_Reversed,  !- Name
    Concreto laje_01,        !- Outside Layer
    EPS Expanded Polystyrene (Standard)_005,  !- Layer 2
    Ceramic/clay tiles - ceramic floor tiles Dry_001;  !- Layer 3

  Construction,
    Laje de entrepiso_Reversed_Rev,  !- Name
    Ceramic/clay tiles - ceramic floor tiles Dry_001,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_005,  !- Layer 2
    Concreto laje_01;        !- Layer 3

  Construction,
    Holes and vents,         !- Name
    Holes and vents_02;      !- Outside Layer

  Construction,
    Holes and vents_Rev,     !- Name
    Holes and vents_02;      !- Outside Layer

  Construction,
    Paredes externas 29 brancas,  !- Namef
    Emboco branco_0025,      !- Outside Layer
    Tijolo furado_009,       !- Layer 2
    Rock wool - unbonded_005,!- Layer 3
    Tijolo macico_01,        !- Layer 4
    Emboco branco_0025;      !- Layer 5

  Construction,
    Paredes externas 29 brancas_Rev,  !- Name
    Emboco branco_0025,      !- Outside Layer
    Tijolo macico_01,        !- Layer 2
    Rock wool - unbonded_005,!- Layer 3
    Tijolo furado_009,       !- Layer 4
    Emboco branco_0025;      !- Layer 5

  Construction,
    laje de cobertura_Reversed,  !- Name
    Rock wool - unbonded_005,!- Outside Layer
    Concreto laje_01;        !- Layer 2

  Construction,
    laje de cobertura_Reversed_Rev,  !- Name
    Concreto laje_01,        !- Outside Layer
    Rock wool - unbonded_005;!- Layer 2

  Construction,
    paredes internas,        !- Name
    Tijolo macico_011;       !- Outside Layer

  Construction,
    paredes internas_Rev,    !- Name
    Tijolo macico_011;       !- Outside Layer

  Material:NoMass,
    13_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Wooden flush panel hollow core door (normally hung),  !- Name
    Plywood (Heavyweight)_0006,  !- Outside Layer
    13_RVAL_2,               !- Layer 2
    Plywood (Heavyweight)_0006;  !- Layer 3

  Material:NoMass,
    14_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Wooden flush panel hollow core door (normally hung)_Rev,  !- Name
    Plywood (Heavyweight)_0006,  !- Outside Layer
    14_RVAL_2,               !- Layer 2
    Plywood (Heavyweight)_0006;  !- Layer 3

  Construction,
    Paredes externas 11 tijolo a vista,  !- Name
    Tijolo furado_009,       !- Outside Layer
    Emboco branco_0025;      !- Layer 2

  Construction,
    Paredes externas 11 tijolo a vista_Rev,  !- Name
    Emboco branco_0025,      !- Outside Layer
    Tijolo furado_009;       !- Layer 2

  Construction,
    Laje de entrepiso,       !- Name
    Ceramic/clay tiles - ceramic floor tiles Dry_001,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_005,  !- Layer 2
    Concreto laje_01;        !- Layer 3

  Construction,
    Laje de entrepiso_Rev,   !- Name
    Concreto laje_01,        !- Outside Layer
    EPS Expanded Polystyrene (Standard)_005,  !- Layer 2
    Ceramic/clay tiles - ceramic floor tiles Dry_001;  !- Layer 3

  Construction,
    Paredes internas pretas, !- Name
    Emboco preto_0025,       !- Outside Layer
    Tijolo macico_011,       !- Layer 2
    Emboco preto_0025;       !- Layer 3

  Construction,
    Paredes internas pretas_Rev,  !- Name
    Emboco preto_0025,       !- Outside Layer
    Tijolo macico_011,       !- Layer 2
    Emboco preto_0025;       !- Layer 3

  Construction,
    Solid hardwood door (normally hung),  !- Name
    Painted Oak_0042;        !- Outside Layer

  Construction,
    Solid hardwood door (normally hung)_Rev,  !- Name
    Painted Oak_0042;        !- Outside Layer

  Construction,
    Project internal mass,   !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

  Construction,
    Project internal mass_Rev,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

  Construction,
    Telhado quartos,         !- Name
    Ceramic/clay tiles - clay tiles_005;  !- Outside Layer

  Construction,
    Telhado quartos_Rev,     !- Name
    Ceramic/clay tiles - clay tiles_005;  !- Outside Layer

  Construction,
    Reference External floor (below slab) Heavyweight,  !- Name
    External Rendering_0025, !- Outside Layer
    MW Stone Wool (rolls)_01496;  !- Layer 2

  Construction,
    Reference External floor (below slab) Heavyweight_Rev,  !- Name
    MW Stone Wool (rolls)_01496,  !- Outside Layer
    External Rendering_0025; !- Layer 2

  Construction,
    telhado mesanino,        !- Name
    Ceramic/clay tiles - clay tiles_005,  !- Outside Layer
    Rock wool - unbonded_005,!- Layer 2
    Pine (20% Moist)_001;    !- Layer 3

  Construction,
    telhado mesanino_Rev,    !- Name
    Pine (20% Moist)_001,    !- Outside Layer
    Rock wool - unbonded_005,!- Layer 2
    Ceramic/clay tiles - clay tiles_005;  !- Layer 3

  Material:NoMass,
    31_RVAL_3,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Project flat roof,       !- Name
    Asphalt_001,             !- Outside Layer
    MW Glass Wool (rolls)_01445,  !- Layer 2
    31_RVAL_3,               !- Layer 3
    Plasterboard_0013;       !- Layer 4

  Material:NoMass,
    32_RVAL_2,               !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_0013,       !- Outside Layer
    32_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_01445,  !- Layer 3
    Asphalt_001;             !- Layer 4

  Material:NoMass,
    33_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Link body,               !- Name
    33_RVAL_1;               !- Outside Layer

  Material:NoMass,
    34_RVAL_1,               !- Name
    Rough,                   !- Roughness
    999,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    Link body_Rev,           !- Name
    34_RVAL_1;               !- Outside Layer

  Construction,
    1001,                    !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2;                       !- Layer 3

  Construction,
    1002,                    !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2;                       !- Layer 3

  Construction,
    2002,                    !- Name
    30002,                   !- Outside Layer
    2,                       !- Layer 2
    1001,                    !- Layer 3
    2;                       !- Layer 4

  WindowProperty:ShadingControl,
    1002,                    !- Name
    ExteriorBlind,           !- Shading Type
    2002,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2,                       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  Construction,
    1003,                    !- Name
    2;                       !- Outside Layer

  Construction,
    1004,                    !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2;                       !- Layer 3

  Construction,
    2004,                    !- Name
    30003,                   !- Outside Layer
    2,                       !- Layer 2
    1001,                    !- Layer 3
    2;                       !- Layer 4

  WindowProperty:ShadingControl,
    1004,                    !- Name
    ExteriorBlind,           !- Shading Type
    2004,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2,                       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  Construction,
    1005,                    !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2;                       !- Layer 3

  Construction,
    2005,                    !- Name
    30001,                   !- Outside Layer
    2,                       !- Layer 2
    1001,                    !- Layer 3
    2;                       !- Layer 4

  WindowProperty:ShadingControl,
    1005,                    !- Name
    ExteriorBlind,           !- Shading Type
    2005,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2,                       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  Construction,
    1006,                    !- Name
    2,                       !- Outside Layer
    1001,                    !- Layer 2
    2;                       !- Layer 3

  Construction,
    2006,                    !- Name
    30000,                   !- Outside Layer
    2,                       !- Layer 2
    1001,                    !- Layer 3
    2;                       !- Layer 4

  WindowProperty:ShadingControl,
    1006,                    !- Name
    ExteriorBlind,           !- Shading Type
    2006,                    !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    2,                       !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0;                       !- Setpoint 2 {W/m2 or deg C}

  HeatBalanceAlgorithm,ConductionTransferFunction,2000;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    Block5:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    109.81,                  !- Volume {m3}
    109.81,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block5:Zone1,     !- Name
    Block5:Zone1,            !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 18684, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18684, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 18684, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 18684, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  AirflowNetwork:MultiZone:Zone,
    Block5:Zone1,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block5:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Earth common (0.5m),     !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.266035984,1.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,1.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,3.95,0,  !- X,Y,Z ==> Vertex 3 {m}
    -21.266035984,3.95,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Earth common (0.5m),     !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.116035984,-4.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.116035984,-4.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.116035984,-2.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    -19.116035984,-2.45,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Earth common (0.5m),     !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.116035984,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,1.95,0,  !- X,Y,Z ==> Vertex 3 {m}
    -19.116035984,1.95,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Earth common (0.5m),     !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.616035984,-4.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.116035984,-4.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.116035984,3.95,0,  !- X,Y,Z ==> Vertex 3 {m}
    -18.616035984,3.95,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_GroundFloor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Earth common (0.5m),     !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.716035984,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -17.216035984,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.216035984,4.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,4.45,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_GroundFloor_0_0_5,  !- Name
    Floor,                   !- Surface Type
    Earth common (0.5m),     !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.216035984,-4.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.616035984,-4.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.616035984,4.45,0,  !- X,Y,Z ==> Vertex 3 {m}
    -17.216035984,4.45,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.71603598,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.71603598,-.97432522,1,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,-.97432522,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone4_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.71603598,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,-.97432522,1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.71603598,-.97432522,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_0_0,  !- Name
    .0004316,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_0_0,  !- Surface Name
    Block5:Zone1_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,-.97432522,1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.71603598,-.97432522,1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.71603598,4.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,4.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.71603598,-.97432522,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,-.97432522,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,4.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.71603598,4.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_1_0,  !- Name
    .0015866,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_1_0,  !- Surface Name
    Block5:Zone1_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.45255537,-.44607298,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-.44607298,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,-.34685267,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.45255537,-.34685267,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-.44607298,1,  !- X,Y,Z ==> Vertex 1 {m}
    -20.45255537,-.44607298,1,  !- X,Y,Z ==> Vertex 2 {m}
    -20.45255537,-.34685267,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,-.34685267,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_1,  !- Name
    .0000175,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_1,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_2,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.09096044,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.84764319,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.84764319,-2.52266472,1,  !- X,Y,Z ==> Vertex 3 {m}
    -22.09096044,-2.52266472,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.84764319,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -22.09096044,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -22.09096044,-2.52266472,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.84764319,-2.52266472,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_2,  !- Name
    .0004324,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_2,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_2,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_3,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.09096044,-2.52266472,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-2.52266472,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,-.44607298,1,  !- X,Y,Z ==> Vertex 3 {m}
    -22.09096044,-.44607298,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-2.52266472,1,  !- X,Y,Z ==> Vertex 1 {m}
    -22.09096044,-2.52266472,1,  !- X,Y,Z ==> Vertex 2 {m}
    -22.09096044,-.44607298,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,-.44607298,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_3,  !- Name
    .000706,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_3,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_3,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_4,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -25.11603598,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -25.11603598,-.34685267,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,-.34685267,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.11603598,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,-.34685267,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11603598,-.34685267,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_4,  !- Name
    .0005258,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_4,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_4,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_5,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.11603598,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -22.09096044,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -22.09096044,-.34685267,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11603598,-.34685267,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.09096044,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -25.11603598,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -25.11603598,-.34685267,1,  !- X,Y,Z ==> Vertex 3 {m}
    -22.09096044,-.34685267,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_5,  !- Name
    .0012412,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_5,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_5,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_8,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26603598,-.24783236,1,  !- X,Y,Z ==> Vertex 1 {m}
    -20.45255537,-.24783236,1,  !- X,Y,Z ==> Vertex 2 {m}
    -20.45255537,1.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26603598,1.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.45255537,-.24783236,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,-.24783236,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,1.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.45255537,1.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_8,  !- Name
    .0001788,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_8,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_8,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_9,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.45255537,-.34685267,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-.34685267,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,1.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.45255537,1.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-.34685267,1,  !- X,Y,Z ==> Vertex 1 {m}
    -20.45255537,-.34685267,1,  !- X,Y,Z ==> Vertex 2 {m}
    -20.45255537,1.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,1.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_9,  !- Name
    .0004046,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_9,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_9,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_10,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,-.34685267,1,  !- X,Y,Z ==> Vertex 1 {m}
    -22.09096044,-.34685267,1,  !- X,Y,Z ==> Vertex 2 {m}
    -22.09096044,-.24783236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,-.24783236,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.09096044,-.34685267,1,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,-.34685267,1,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,-.24783236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -22.09096044,-.24783236,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_10,  !- Name
    .0000547,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_10,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_10,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_11,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,-.24783236,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.37065178,-.24783236,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.37065178,2.025,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,2.025,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.37065178,-.24783236,1,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,-.24783236,1,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,2.025,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.37065178,2.025,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_11,  !- Name
    .0014195,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_11,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_11,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_12,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.37065178,-.34685267,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,-.34685267,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,2.025,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.37065178,2.025,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26603598,-.34685267,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.37065178,-.34685267,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.37065178,2.025,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26603598,2.025,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_2_12,  !- Name
    .0000248,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_2_12,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_12,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_13,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.1624288156,-.4460729756,1,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4525553729,-.4460729756,1,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4525553729,-.24783236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.1624288156,-.24783236,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.4525553729,-.4460729756,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.1624288156,-.4460729756,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.1624288156,-.24783236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4525553729,-.24783236,1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_13_0_13_0_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block5:Zone1_Ceiling_1_2_13,  !- Building Surface Name
    Block1:Zone7_Floor_0_0_0_0_0_0_Vent_10014,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.1614288156,-.4450729756,1,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4535553729,-.4450729756,1,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4535553729,-.24883236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.1614288156,-.24883236,1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone7_Floor_0_0_0_0_0_0_Vent_10014,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block1:Zone7_Floor_0_0_10012,  !- Building Surface Name
    Block5:Zone1_Ceiling_1_2_13_0_13_0_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -20.4535553729,-.4450729756,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.1614288156,-.4450729756,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.1614288156,-.24883236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.4535553729,-.24883236,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:HorizontalOpening,
    Block5:Zone1_Ceiling_1_2_13_0_13_0_Vent,  !- Name
    .001,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Floor_0_0_0_0_0_0_Vent_10014,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_13_0_13_0_Vent,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10008;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_14,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.0909604402,-.4460729756,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.3706517827,-.4460729756,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.3706517827,-.24783236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -22.0909604402,-.24783236,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_2_14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3706517827,-.4460729756,1,  !- X,Y,Z ==> Vertex 1 {m}
    -22.0909604402,-.4460729756,1,  !- X,Y,Z ==> Vertex 2 {m}
    -22.0909604402,-.24783236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.3706517827,-.24783236,1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block5:Zone1_Ceiling_1_2_14_0_14_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block5:Zone1_Ceiling_1_2_14,  !- Building Surface Name
    Block1:Zone7_Floor_0_0_0_1_0_1_Vent_10016,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -22.0899604402,-.4450729756,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.3716517827,-.4450729756,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.3716517827,-.24883236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -22.0899604402,-.24883236,1;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone7_Floor_0_0_0_1_0_1_Vent_10016,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block1:Zone7_Floor_0_0_10014,  !- Building Surface Name
    Block5:Zone1_Ceiling_1_2_14_0_14_1_Vent,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.3716517827,-.4450729756,1,  !- X,Y,Z ==> Vertex 1 {m}
    -22.0899604402,-.4450729756,1,  !- X,Y,Z ==> Vertex 2 {m}
    -22.0899604402,-.24883236,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.3716517827,-.24883236,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:HorizontalOpening,
    Block5:Zone1_Ceiling_1_2_14_0_14_1_Vent,  !- Name
    .001,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Floor_0_0_0_1_0_1_Vent_10016,  !- Surface Name
    Block5:Zone1_Ceiling_1_2_14_0_14_1_Vent,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10008;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.11603598,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.11603598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone6_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.11603598,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.11603598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_3_0,  !- Name
    .0000818,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_3_0,  !- Surface Name
    Block5:Zone1_Ceiling_1_3_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_3_1,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.61603598,3.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,3.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,4.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.61603598,4.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone6_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_3_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,3.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.61603598,3.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.61603598,4.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,4.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_3_1,  !- Name
    .0001488,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_3_1,  !- Surface Name
    Block5:Zone1_Ceiling_1_3_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_3_2,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Floor_0_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,.125,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone6_Floor_0_0_10018,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_3_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,.125,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_3_2,  !- Name
    .0011666,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_3_2,  !- Surface Name
    Block5:Zone1_Ceiling_1_3_2,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Floor_0_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone5_Floor_0_0_10019,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26603598,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26603598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_4_0,  !- Name
    .0012224,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_4_0,  !- Surface Name
    Block5:Zone1_Ceiling_1_4_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.84764319,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21603598,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21603598,-2.52266472,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.84764319,-2.52266472,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone1_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21603598,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.84764319,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.84764319,-2.52266472,1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21603598,-2.52266472,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_5_0,  !- Name
    .0005072,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_5_0,  !- Surface Name
    Block5:Zone1_Ceiling_1_5_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Floor_0_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-2.52266472,1,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21603598,-2.52266472,1,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21603598,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone2_Floor_0_0_10021,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21603598,-2.52266472,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-2.52266472,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21603598,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_6_0,  !- Name
    .0000107,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_6_0,  !- Surface Name
    Block5:Zone1_Ceiling_1_6_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_6_1,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,.125,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,.125,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone2_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_6_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,.125,1,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,.125,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Ceiling_1_6_1,  !- Name
    .0007854,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Ceiling_1_6_1,  !- Surface Name
    Block5:Zone1_Ceiling_1_6_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.716035984,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.716035984,4.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.716035984,4.45,.424,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,-2.45,.976;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_2_1_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.716035984,-2.45,.976,  !- X,Y,Z ==> Vertex 1 {m}
    -12.716035984,4.45,.424,  !- X,Y,Z ==> Vertex 2 {m}
    -12.716035984,4.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Wall_2_1_0, !- Name
    .0000144,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Wall_2_1_0, !- Surface Name
    Block5:Zone1_Wall_2_1_0, !- Leakage Component Name
    Block5:Zone1_Wall_2_1_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block5:Zone1_Wall_2_1_0, !- Name
    1.13,                    !- External Node Height {m}
    Block5:Zone1_Wall_2_1_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block5:Zone1_Wall_2_1_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_2_1_0_0_0_0_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block5:Zone1_Wall_2_1_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.716035984,3.652,.49,  !- X,Y,Z ==> Vertex 1 {m}
    -12.716035984,4.448,.49,  !- X,Y,Z ==> Vertex 2 {m}
    -12.716035984,4.448,.8817053977,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,3.652,.8817053977;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block5:Zone1_Wall_2_1_0_0_0_0_Vent,  !- Name
    .001,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .66,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .5,                      !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Wall_2_1_0_0_0_0_Vent,  !- Surface Name
    Block5:Zone1_Wall_2_1_0_0_0_0_Vent,  !- Leakage Component Name
    Block5:Zone1_Wall_2_1_0_0_0_0_Vent,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block5:Zone1_Wall_2_1_0_0_0_0_Vent,  !- Name
    .91,                     !- External Node Height {m}
    Block5:Zone1_Wall_2_1_0_0_0_0_Vent;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block5:Zone1_Wall_2_1_0_0_0_0_Vent,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_2_1_0_1_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block5:Zone1_Wall_2_1_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.716035984,2.65,.568,  !- X,Y,Z ==> Vertex 1 {m}
    -12.716035984,3.45,.568,  !- X,Y,Z ==> Vertex 2 {m}
    -12.716035984,3.45,.968,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,2.65,.968;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block5:Zone1_Wall_2_1_0_1_0_1_Vent,  !- Name
    .001,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .66,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .5,                      !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Wall_2_1_0_1_0_1_Vent,  !- Surface Name
    Block5:Zone1_Wall_2_1_0_1_0_1_Vent,  !- Leakage Component Name
    Block5:Zone1_Wall_2_1_0_1_0_1_Vent,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block5:Zone1_Wall_2_1_0_1_0_1_Vent,  !- Name
    1.02,                    !- External Node Height {m}
    Block5:Zone1_Wall_2_1_0_1_0_1_Vent;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block5:Zone1_Wall_2_1_0_1_0_1_Vent,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.71603598,4.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.61603598,4.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.61603598,4.45,.9723076923,  !- X,Y,Z ==> Vertex 3 {m}
    -12.71603598,4.45,.4276923077;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_3_1_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.71603598,4.45,.42769231,  !- X,Y,Z ==> Vertex 1 {m}
    -18.61603598,4.45,.97230769,  !- X,Y,Z ==> Vertex 2 {m}
    -18.61603598,4.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -12.71603598,4.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Wall_3_1_0, !- Name
    .0000177,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Wall_3_1_0, !- Surface Name
    Block5:Zone1_Wall_3_1_0, !- Leakage Component Name
    Block5:Zone1_Wall_3_1_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block5:Zone1_Wall_3_1_0, !- Name
    1.13,                    !- External Node Height {m}
    Block5:Zone1_Wall_3_1_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block5:Zone1_Wall_3_1_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.616035984,4.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.616035984,4.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.616035984,4.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.616035984,4.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_4_1_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.616035984,4.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.616035984,3.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.616035984,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.616035984,4.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.91603598,3.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.11603598,3.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.11603598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.91603598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_5_1_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.61603598,3.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -18.91603598,3.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -18.91603598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -18.61603598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.116035984,3.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.116035984,2.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.116035984,2.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.116035984,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_6_1_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.116035984,2.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.116035984,1.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.116035984,1.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.116035984,2.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.41603598,1.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -20.96603598,1.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -20.96603598,1.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.41603598,1.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_7_1_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.11603598,1.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -19.41603598,1.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -19.41603598,1.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -19.11603598,1.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_7_1_1, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.96603598,1.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,1.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,1.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -20.96603598,1.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.266035984,2.25,0,  !- X,Y,Z ==> Vertex 1 {m}
    -21.266035984,3.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.266035984,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.266035984,2.25,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_8_1_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.266035984,1.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -21.266035984,2.25,0,  !- X,Y,Z ==> Vertex 2 {m}
    -21.266035984,2.25,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.266035984,1.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26603598,3.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,3.95,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,3.95,1,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26603598,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.616035984,3.95,0,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,-2.45,.4257142857,  !- X,Y,Z ==> Vertex 3 {m}
    -27.616035984,3.95,.9742857143;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_10_1_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.616035984,3.95,.97428571,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,-2.45,.42571429,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.616035984,3.95,1;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block5:Zone1_Wall_10_1_0,!- Name
    .0000129,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Wall_10_1_0,!- Surface Name
    Block5:Zone1_Wall_10_1_0,!- Leakage Component Name
    Block5:Zone1_Wall_10_1_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block5:Zone1_Wall_10_1_0,!- Name
    1.13,                    !- External Node Height {m}
    Block5:Zone1_Wall_10_1_0;!- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block5:Zone1_Wall_10_1_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_10_1_0_0_0_0_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block5:Zone1_Wall_10_1_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.616035984,-1.652,.4962857143,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,-2.448,.4962857143,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,-2.448,.8847807955,  !- X,Y,Z ==> Vertex 3 {m}
    -27.616035984,-1.652,.8847807955;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block5:Zone1_Wall_10_1_0_0_0_0_Vent,  !- Name
    .001,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .66,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .5,                      !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Wall_10_1_0_0_0_0_Vent,  !- Surface Name
    Block5:Zone1_Wall_10_1_0_0_0_0_Vent,  !- Leakage Component Name
    Block5:Zone1_Wall_10_1_0_0_0_0_Vent,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block5:Zone1_Wall_10_1_0_0_0_0_Vent,  !- Name
    .92,                     !- External Node Height {m}
    Block5:Zone1_Wall_10_1_0_0_0_0_Vent;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block5:Zone1_Wall_10_1_0_0_0_0_Vent,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_10_1_0_1_0_1_Vent,  !- Name
    Door,                    !- Surface Type
    Holes and vents,         !- Construction Name
    Block5:Zone1_Wall_10_1_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.616035984,-.6500060869,.5799994783,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,-1.4500060869,.5799994783,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,-1.4500060869,.9799994783,  !- X,Y,Z ==> Vertex 3 {m}
    -27.616035984,-.6500060869,.9799994783;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block5:Zone1_Wall_10_1_0_1_0_1_Vent,  !- Name
    .001,                    !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .66,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    .5,                      !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.9,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block5:Zone1_Wall_10_1_0_1_0_1_Vent,  !- Surface Name
    Block5:Zone1_Wall_10_1_0_1_0_1_Vent,  !- Leakage Component Name
    Block5:Zone1_Wall_10_1_0_1_0_1_Vent,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block5:Zone1_Wall_10_1_0_1_0_1_Vent,  !- Name
    1.04,                    !- External Node Height {m}
    Block5:Zone1_Wall_10_1_0_1_0_1_Vent;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block5:Zone1_Wall_10_1_0_1_0_1_Vent,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.46603598,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.46603598,-2.45,.4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,-2.45,.4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_11_1_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.46603598,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.41603598,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.41603598,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.46603598,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_11_2_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,-2.45,.4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.46603598,-2.45,.4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.46603598,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_11_3_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.41603598,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.11603598,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.11603598,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.41603598,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.116035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.116035984,-4.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.116035984,-4.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.116035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_12_1_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.116035984,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -25.116035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -25.116035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.116035984,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.11603598,-4.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -17.21603598,-4.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.21603598,-4.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11603598,-4.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.216035984,-4.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -17.216035984,-2.75,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.216035984,-2.75,1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.216035984,-4.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_14_1_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.216035984,-2.75,0,  !- X,Y,Z ==> Vertex 1 {m}
    -17.216035984,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -17.216035984,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.216035984,-2.75,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.91603598,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.71603598,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -12.71603598,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -16.91603598,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_15_1_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.21603598,-2.45,0,  !- X,Y,Z ==> Vertex 1 {m}
    -16.91603598,-2.45,0,  !- X,Y,Z ==> Vertex 2 {m}
    -16.91603598,-2.45,1,  !- X,Y,Z ==> Vertex 3 {m}
    -17.21603598,-2.45,1;  !- X,Y,Z ==> Vertex 4 {m}

  Zone,
    Block1:Zone4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    12.949,                  !- Volume {m3}
    4.3163,                  !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block1:Zone4,     !- Name
    Block1:Zone4,            !- Zone or ZoneList Name
    1097,                    !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20277, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20277, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20277, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 20277, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone4,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone4_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,-2.4500000005,4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.71603598,-2.4500000005,4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.71603598,-.9743252205,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,-.9743252205,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10023,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.71603598,-2.4500000005,4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,-2.4500000005,4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,-.9743252205,4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.71603598,-.9743252205,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone4_Ceiling_1_0_0,  !- Name
    .0038847,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Ceiling_1_0_0,  !- Surface Name
    Block1:Zone4_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone4_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.716035984,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.716035984,-.9743252196,1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.716035984,-.9743252196,4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,-2.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone4_Wall_2_0_0, !- Name
    .0004053,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Wall_2_0_0, !- Surface Name
    Block1:Zone4_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone4_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone4_Wall_2_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone4_Wall_2_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone4_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone4_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone4_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -12.716035984,-2.11,2.34,  !- X,Y,Z ==> Vertex 1 {m}
    -12.716035984,-1.59,2.34,  !- X,Y,Z ==> Vertex 2 {m}
    -12.716035984,-1.59,3.06,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,-2.11,3.06;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone4_Wall_2_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Wall_2_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone4_Wall_2_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone4_Wall_2_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone4_Wall_2_0_0_0_0_0_Win,  !- Name
    3.6,                     !- External Node Height {m}
    Block1:Zone4_Wall_2_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone4_Wall_2_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_6_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.71603598,-.9743252196,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,-.9743252196,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,-.9743252196,4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.71603598,-.9743252196,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_6_0_10024,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,-.9743252196,1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.71603598,-.9743252196,1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.71603598,-.9743252196,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,-.9743252196,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone4_Partition_3_0_0,  !- Name
    .026325,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Partition_3_0_0,  !- Surface Name
    Block1:Zone4_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone4_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_4_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.641035984,-.97432522,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-2.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-.97432522,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_4_0_10025,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone4_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.641035984,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-.97432522,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-.97432522,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-2.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone4_Partition_4_0_0,  !- Name
    .0082279,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Partition_4_0_0,  !- Surface Name
    Block1:Zone4_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone4_Partition_4_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung),  !- Construction Name
    Block1:Zone4_Partition_4_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_4_0_0_0_0_0_Door_10027,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.641035984,-1.12432522,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-1.9264226022,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-1.9264226022,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-1.12432522,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_4_0_0_0_0_0_Door_10027,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,  !- Construction Name
    Block1:Zone2_Partition_4_0_10025,  !- Building Surface Name
    Block1:Zone4_Partition_4_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.641035984,-1.9264226022,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-1.12432522,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-1.12432522,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-1.9264226022,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone4_Partition_4_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Partition_4_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone4_Partition_4_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone4_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 11 tijolo a vista,  !- Construction Name
    Block1:Zone4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.641035984,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.716035984,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.716035984,-2.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-2.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone4_Wall_5_0_0, !- Name
    .0008775,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone4_Wall_5_0_0, !- Surface Name
    Block1:Zone4_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone4_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone4_Wall_5_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone4_Wall_5_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone4_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  Zone,
    Block1:Zone3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    47.5985,                 !- Volume {m3}
    15.8662,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block1:Zone3,     !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    10001,                   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.90394395744354,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20286, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20286, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20286, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,72.9;       !- Field 3

  Schedule:Compact,
    Clothing Schedule 20286, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Lights,
    Block1:Zone3 General lighting,  !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    2,                       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    396.655,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .37,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone3#GeneralLights;  !- End-Use Subcategory

  Daylighting:Controls,
    Block1:Zone3,            !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -14.283,                 !- X-Coordinate of First Reference Point {m}
    1.731,                   !- Y-Coordinate of First Reference Point {m}
    1.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0,                       !- Minimum Input Power Fraction for Continuous Dimming Control
    0,                       !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone3,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.64103598,-.9743252205,4,  !- X,Y,Z ==> Vertex 1 {m}
    -12.71603598,-.9743252205,4,  !- X,Y,Z ==> Vertex 2 {m}
    -12.71603598,4.4499999995,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.64103598,4.4499999995,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10027,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.71603598,-.9743252205,4,  !- X,Y,Z ==> Vertex 1 {m}
    -15.64103598,-.9743252205,4,  !- X,Y,Z ==> Vertex 2 {m}
    -15.64103598,4.4499999995,4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.71603598,4.4499999995,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Ceiling_1_0_0,  !- Name
    .0142795,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Ceiling_1_0_0,  !- Surface Name
    Block1:Zone3_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.716035984,-.9743252196,1,  !- X,Y,Z ==> Vertex 1 {m}
    -12.716035984,4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -12.716035984,4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,-.9743252196,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Wall_2_0_0, !- Name
    .0016273,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_2_0_0, !- Surface Name
    Block1:Zone3_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone3_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_2_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone3_Wall_2_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.716035984,4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -12.716035984,4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Wall_3_0_0, !- Name
    .0005857,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_3_0_0, !- Surface Name
    Block1:Zone3_Wall_3_0_0, !- Leakage Component Name
    Block1:Zone3_Wall_3_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_3_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone3_Wall_3_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_3_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1002,                    !- Construction Name
    Block1:Zone3_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    1002,                    !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -13.58603598,4.45,1.54,  !- X,Y,Z ==> Vertex 1 {m}
    -15.50603598,4.45,1.54,  !- X,Y,Z ==> Vertex 2 {m}
    -15.50603598,4.45,3.06,  !- X,Y,Z ==> Vertex 3 {m}
    -13.58603598,4.45,3.06;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    3.07,                    !- External Node Height {m}
    Block1:Zone3_Wall_3_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone3_Wall_3_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Partition_2_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.641035984,4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone6_Partition_2_0_10028,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.641035984,.125,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_4_0_0,  !- Name
    .038925,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_4_0_0,  !- Surface Name
    Block1:Zone3_Partition_4_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_5_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.641035984,.125,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-.97432522,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-.97432522,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_5_0_10029,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.641035984,-.97432522,1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-.97432522,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone3_Partition_5_0_0,  !- Name
    .0041602,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_5_0_0,  !- Surface Name
    Block1:Zone3_Partition_5_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung),  !- Construction Name
    Block1:Zone3_Partition_5_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_5_0_0_0_0_0_Door_10031,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.641035984,-.027970204,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-.82432522,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-.82432522,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-.027970204,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_5_0_0_0_0_0_Door_10031,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,  !- Construction Name
    Block1:Zone2_Partition_5_0_10029,  !- Building Surface Name
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.641035984,-.82432522,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-.027970204,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-.027970204,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-.82432522,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone3_Partition_5_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10005;                   !- Venting Availability Schedule Name

  FenestrationSurface:Detailed,
    Block1:Zone3_Partition_5_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone3_Partition_5_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_5_0_0_1_0_1_Win_10032,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.641035984,-.027970204,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-.82432522,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-.82432522,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-.027970204,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_5_0_0_1_0_1_Win_10032,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Partition_5_0_10029,  !- Building Surface Name
    Block1:Zone3_Partition_5_0_0_1_0_1_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -15.641035984,-.82432522,3.2,  !- X,Y,Z ==> Vertex 1 {m}
    -15.641035984,-.027970204,3.2,  !- X,Y,Z ==> Vertex 2 {m}
    -15.641035984,-.027970204,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -15.641035984,-.82432522,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone3_Partition_5_0_0_1_0_1_Win,  !- Name
    .0014,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone3_Partition_5_0_0_1_0_1_Win,  !- Surface Name
    Block1:Zone3_Partition_5_0_0_1_0_1_Win,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  Zone,
    Block1:Zone7,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    151.1969,                !- Volume {m3}
    50.1191,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block1:Zone7,     !- Name
    Block1:Zone7,            !- Zone or ZoneList Name
    10002,                   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.00952791038007,        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    Activity Schedule 20296, !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 20296, !- Clothing Insulation Schedule Name
    AirVelocitySchedule,     !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU;                     !- Thermal Comfort Model 3 Type

  Schedule:Compact,
    Activity Schedule 20296, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,97.2;       !- Field 3

  Schedule:Compact,
    Clothing Schedule 20296, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Lights,
    Block1:Zone7 General lighting,  !- Name
    Block1:Zone7,            !- Zone or ZoneList Name
    2,                       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1252.9775,               !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .37,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Block1:Zone7#GeneralLights;  !- End-Use Subcategory

  ElectricEquipment,
    Block1:Zone7 Miscellaneous gain 1,  !- Name
    Block1:Zone7,            !- Zone or ZoneList Name
    2,                       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    100.2382,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    ELECTRIC EQUIPMENT#Block1:Zone7#02;  !- End-Use Subcategory

  Daylighting:Controls,
    Block1:Zone7,            !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -22.866,                 !- X-Coordinate of First Reference Point {m}
    .25,                     !- Y-Coordinate of First Reference Point {m}
    1.8,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    1,                       !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0,                       !- Minimum Input Power Fraction for Continuous Dimming Control
    0,                       !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control

  AirflowNetwork:MultiZone:Zone,
    Block1:Zone7,            !- Zone Name
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone7_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    laje de cobertura_Reversed,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_4_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.90603598,-2.5226647205,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-2.5226647205,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,2.0249999995,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.90603598,2.0249999995,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_4_0_10032,  !- Name
    Floor,                   !- Surface Type
    laje de cobertura_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-2.5226647205,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90603598,-2.5226647205,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90603598,2.0249999995,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,2.0249999995,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Ceiling_1_0_0,  !- Name
    .00088,                  !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_0_0,  !- Surface Name
    Block1:Zone7_Ceiling_1_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26503598,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -19.84764319,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -19.84764319,-2.52266472,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26503598,-2.52266472,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10033,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.84764319,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26503598,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26503598,-2.52266472,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.84764319,-2.52266472,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Ceiling_1_1_0,  !- Name
    .0024586,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_0,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.11603598,-2.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.80603598,-2.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -22.80603598,-2.449,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11603598,-2.449,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.80603598,-2.74,4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.11603598,-2.74,4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.11603598,-2.449,4,  !- X,Y,Z ==> Vertex 3 {m}
    -22.80603598,-2.449,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Ceiling_1_1_1,  !- Name
    .000605,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_1,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_1,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_2,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.80603598,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26503598,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26503598,-2.449,4,  !- X,Y,Z ==> Vertex 3 {m}
    -22.80603598,-2.449,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Ceiling_1_1_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26503598,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.80603598,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -22.80603598,-2.449,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26503598,-2.449,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Ceiling_1_1_2,  !- Name
    .0027752,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_2,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_2,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_4,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61503598,-2.449,4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.11703598,-2.449,4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.11703598,2.024,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61503598,2.024,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10036,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Ceiling_1_1_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.11703598,-2.449,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61503598,-2.449,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61503598,2.024,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11703598,2.024,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Ceiling_1_1_4,  !- Name
    .0000125,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_4,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_4,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_4_0_4_0_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block1:Zone7_Ceiling_1_1_4,  !- Building Surface Name
    Block6:Zone1_Floor_0_0_0_0_0_0_Hole_10038,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.61403598,-2.448,4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.11803598,-2.448,4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.11803598,2.023,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61403598,2.023,4;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Block1:Zone7_Ceiling_1_1_4_0_4_0_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  FenestrationSurface:Detailed,
    Block6:Zone1_Floor_0_0_0_0_0_0_Hole_10038,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block6:Zone1_Floor_0_0_10036,  !- Building Surface Name
    Block1:Zone7_Ceiling_1_1_4_0_4_0_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -25.11803598,-2.448,4,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61403598,-2.448,4,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61403598,2.023,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11803598,2.023,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:HorizontalOpening,
    Block1:Zone7_Ceiling_1_1_4_0_4_0_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_4_0_4_0_Hole,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_4_0_4_0_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_5,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.11503598,-2.449,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26703598,-2.449,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26703598,2.024,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11503598,2.024,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10038,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Ceiling_1_1_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26703598,-2.449,4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.11503598,-2.449,4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.11503598,2.024,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26703598,2.024,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Ceiling_1_1_5,  !- Name
    .000015,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_5,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_5,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_5_0_5_1_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block1:Zone7_Ceiling_1_1_5,  !- Building Surface Name
    Block6:Zone1_Floor_0_0_0_1_0_1_Hole_10040,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -25.11403598,-2.448,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26803598,-2.448,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26803598,2.023,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11403598,2.023,4;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Block1:Zone7_Ceiling_1_1_5_0_5_1_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  FenestrationSurface:Detailed,
    Block6:Zone1_Floor_0_0_0_1_0_1_Hole_10040,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block6:Zone1_Floor_0_0_10038,  !- Building Surface Name
    Block1:Zone7_Ceiling_1_1_5_0_5_1_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.26803598,-2.448,4,  !- X,Y,Z ==> Vertex 1 {m}
    -25.11403598,-2.448,4,  !- X,Y,Z ==> Vertex 2 {m}
    -25.11403598,2.023,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26803598,2.023,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:HorizontalOpening,
    Block1:Zone7_Ceiling_1_1_5_0_5_1_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_5_0_5_1_Hole,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_5_0_5_1_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_6,  !- Name
    Ceiling,                 !- Surface Type
    Laje de entrepiso_Reversed,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26503598,-2.52166472,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.92703598,-2.52166472,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.92703598,1.949,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26503598,1.949,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10040,  !- Name
    Floor,                   !- Surface Type
    Laje de entrepiso_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Ceiling_1_1_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92703598,-2.52166472,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26503598,-2.52166472,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26503598,1.949,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92703598,1.949,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Ceiling_1_1_6,  !- Name
    .0000123,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_6,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_6,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Ceiling_1_1_6_0_6_2_Hole,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block1:Zone7_Ceiling_1_1_6,  !- Building Surface Name
    Block6:Zone1_Floor_0_0_0_2_0_2_Hole_10042,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.26403598,-2.52066472,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.92803598,-2.52066472,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.92803598,1.948,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26403598,1.948,4;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Block1:Zone7_Ceiling_1_1_6_0_6_2_Hole,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    .1,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    .1,                      !- Convection Coefficient 2 {W/m2-K}
    ,                        !- Convection Coefficient 2 Schedule Name
    ;                        !- Convection Coefficient 2 User Curve Name

  FenestrationSurface:Detailed,
    Block6:Zone1_Floor_0_0_0_2_0_2_Hole_10042,  !- Name
    Door,                    !- Surface Type
    IRTSurface,              !- Construction Name
    Block6:Zone1_Floor_0_0_10040,  !- Building Surface Name
    Block1:Zone7_Ceiling_1_1_6_0_6_2_Hole,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.92803598,-2.52066472,4,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26403598,-2.52066472,4,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26403598,1.948,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92803598,1.948,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:HorizontalOpening,
    Block1:Zone7_Ceiling_1_1_6_0_6_2_Hole,  !- Name
    0.00000001,              !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.5,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle {deg}
    0.65;                    !- Discharge Coefficient {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Ceiling_1_1_6_0_6_2_Hole,  !- Surface Name
    Block1:Zone7_Ceiling_1_1_6_0_6_2_Hole,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    ;                        !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone7_Roof_1_2_0, !- Name
    Roof,                    !- Surface Type
    Laje de entrepiso,       !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.92603598,-2.52266472,4,  !- X,Y,Z ==> Vertex 1 {m}
    -18.90603598,-2.52266472,4,  !- X,Y,Z ==> Vertex 2 {m}
    -18.90603598,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.92603598,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone7_Roof_1_2_1, !- Name
    Roof,                    !- Surface Type
    Laje de entrepiso,       !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.11603598,-4.45,4,  !- X,Y,Z ==> Vertex 1 {m}
    -22.80603598,-4.45,4,  !- X,Y,Z ==> Vertex 2 {m}
    -22.80603598,-2.74,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.11603598,-2.74,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Roof_1_2_1, !- Name
    .000395,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Roof_1_2_1, !- Surface Name
    Block1:Zone7_Roof_1_2_1, !- Leakage Component Name
    Block1:Zone7_Roof_1_2_1, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Roof_1_2_1, !- Name
    5.33,                    !- External Node Height {m}
    Block1:Zone7_Roof_1_2_1; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Roof_1_2_1, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.6,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.6,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.5,                     !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.4,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.5;                     !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.266035984,1.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.266035984,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.266035984,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.266035984,1.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_2_0_0, !- Name
    .0000225,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_2_0_0, !- Surface Name
    Block1:Zone7_Wall_2_0_0, !- Leakage Component Name
    Block1:Zone7_Wall_2_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_2_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_2_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_2_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Paredes internas pretas, !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone5_Partition_5_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.26603598,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61603598,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61603598,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26603598,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone5_Partition_5_0_10042,  !- Name
    Wall,                    !- Surface Type
    Paredes internas pretas_Rev,  !- Construction Name
    Block1:Zone5,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.61603598,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26603598,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26603598,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61603598,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Partition_3_0_0,  !- Name
    .0152306,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_3_0_0,  !- Surface Name
    Block1:Zone7_Partition_3_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Partition_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1003,                    !- Construction Name
    Block1:Zone7_Partition_3_0_0,  !- Building Surface Name
    Block1:Zone5_Partition_5_0_0_0_0_0_Win_10044,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -21.26803598,2.025,1.102,  !- X,Y,Z ==> Vertex 1 {m}
    -27.61403598,2.025,1.102,  !- X,Y,Z ==> Vertex 2 {m}
    -27.61403598,2.025,3.3038787846,  !- X,Y,Z ==> Vertex 3 {m}
    -21.26803598,2.025,3.3038787846;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone5_Partition_5_0_0_0_0_0_Win_10044,  !- Name
    Window,                  !- Surface Type
    1003,                    !- Construction Name
    Block1:Zone5_Partition_5_0_10042,  !- Building Surface Name
    Block1:Zone7_Partition_3_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.61403598,2.025,1.102,  !- X,Y,Z ==> Vertex 1 {m}
    -21.26803598,2.025,1.102,  !- X,Y,Z ==> Vertex 2 {m}
    -21.26803598,2.025,3.3038787846,  !- X,Y,Z ==> Vertex 3 {m}
    -27.61403598,2.025,3.3038787846;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone7_Partition_3_0_0_0_0_0_Win,  !- Name
    .0014,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .6,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_3_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone7_Partition_3_0_0_0_0_0_Win,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.616035984,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,-2.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.616035984,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_4_0_0, !- Name
    .001178,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_4_0_0, !- Surface Name
    Block1:Zone7_Wall_4_0_0, !- Leakage Component Name
    Block1:Zone7_Wall_4_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_4_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_4_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_4_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone7_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.616035984,-1.592,1.042,  !- X,Y,Z ==> Vertex 1 {m}
    -27.616035984,-2.408,1.042,  !- X,Y,Z ==> Vertex 2 {m}
    -27.616035984,-2.408,3.058,  !- X,Y,Z ==> Vertex 3 {m}
    -27.616035984,-1.592,3.058;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone7_Wall_4_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_4_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone7_Wall_4_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone7_Wall_4_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_4_0_0_0_0_0_Win,  !- Name
    2.73,                    !- External Node Height {m}
    Block1:Zone7_Wall_4_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_4_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.616035984,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -25.116035984,-2.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -25.116035984,-2.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -27.616035984,-2.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_5_0_0, !- Name
    .0004847,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_5_0_0, !- Surface Name
    Block1:Zone7_Wall_5_0_0, !- Leakage Component Name
    Block1:Zone7_Wall_5_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_5_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_5_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_5_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone7_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -27.57403598,-2.45,1.042,  !- X,Y,Z ==> Vertex 1 {m}
    -26.25803598,-2.45,1.042,  !- X,Y,Z ==> Vertex 2 {m}
    -26.25803598,-2.45,3.058,  !- X,Y,Z ==> Vertex 3 {m}
    -27.57403598,-2.45,3.058;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone7_Wall_5_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_5_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone7_Wall_5_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone7_Wall_5_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_5_0_0_0_0_0_Win,  !- Name
    2.73,                    !- External Node Height {m}
    Block1:Zone7_Wall_5_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_5_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.116035984,-2.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -25.116035984,-2.5226647159,1,  !- X,Y,Z ==> Vertex 2 {m}
    -25.116035984,-2.5226647159,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.116035984,-2.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_6_0_0, !- Name
    .0000218,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_6_0_0, !- Surface Name
    Block1:Zone7_Wall_6_0_0, !- Leakage Component Name
    Block1:Zone7_Wall_6_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_6_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_6_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_6_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.116035984,-2.5226647159,1,  !- X,Y,Z ==> Vertex 1 {m}
    -25.116035984,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -25.116035984,-4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.116035984,-2.5226647159,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_7_0_0, !- Name
    .0005782,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_7_0_0, !- Surface Name
    Block1:Zone7_Wall_7_0_0, !- Leakage Component Name
    Block1:Zone7_Wall_7_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_7_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_7_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_7_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -25.116035984,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8476431905,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8476431905,-4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -25.116035984,-4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_8_0_0, !- Name
    .0013411,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_8_0_0, !- Surface Name
    Block1:Zone7_Wall_8_0_0, !- Leakage Component Name
    Block1:Zone7_Wall_8_0_0, !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_8_0_0, !- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_8_0_0; !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_8_0_0, !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone7_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -24.07603598,-4.45,2.24,  !- X,Y,Z ==> Vertex 1 {m}
    -21.15603598,-4.45,2.24,  !- X,Y,Z ==> Vertex 2 {m}
    -21.15603598,-4.45,3.06,  !- X,Y,Z ==> Vertex 3 {m}
    -24.07603598,-4.45,3.06;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone7_Wall_8_0_0_0_0_0_Win,  !- Name
    .00014,                  !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    .5,                      !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_8_0_0_0_0_0_Win,  !- Surface Name
    Block1:Zone7_Wall_8_0_0_0_0_0_Win,  !- Leakage Component Name
    Block1:Zone7_Wall_8_0_0_0_0_0_Win,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_8_0_0_0_0_0_Win,  !- Name
    3.53,                    !- External Node Height {m}
    Block1:Zone7_Wall_8_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_8_0_0_0_0_0_Win,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.2,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 4 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    -.35;                    !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_5_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8476431905,-4.45,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8476431905,-2.52266472,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8476431905,-2.52266472,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8476431905,-4.45,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_5_0_10044,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8476431905,-2.52266472,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8476431905,-4.45,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8476431905,-4.45,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8476431905,-2.52266472,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Partition_9_0_0,  !- Name
    .0123001,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_9_0_0,  !- Surface Name
    Block1:Zone7_Partition_9_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung),  !- Construction Name
    Block1:Zone7_Partition_9_0_0,  !- Building Surface Name
    Block1:Zone1_Partition_5_0_0_0_0_0_Door_10046,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.8476431905,-3.5736008583,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8476431905,-2.77266472,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8476431905,-2.77266472,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8476431905,-3.5736008583,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone1_Partition_5_0_0_0_0_0_Door_10046,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,  !- Construction Name
    Block1:Zone1_Partition_5_0_10044,  !- Building Surface Name
    Block1:Zone7_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.8476431905,-2.77266472,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8476431905,-3.5736008583,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8476431905,-3.5736008583,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8476431905,-2.77266472,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone7_Partition_9_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_9_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone7_Partition_9_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    2;                       !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone7_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.84764319,-2.5226647159,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,-2.5226647159,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,-2.5226647159,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.84764319,-2.5226647159,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10046,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,-2.5226647159,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.84764319,-2.5226647159,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.84764319,-2.5226647159,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,-2.5226647159,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Partition_10_0_0,  !- Name
    .0104095,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_10_0_0,  !- Surface Name
    Block1:Zone7_Partition_10_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_7_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.691035984,-2.52266472,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.691035984,.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.691035984,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.691035984,-2.52266472,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_7_0_10047,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.691035984,.125,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.691035984,-2.52266472,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.691035984,-2.52266472,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.691035984,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Partition_11_0_0,  !- Name
    .0187706,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_11_0_0,  !- Surface Name
    Block1:Zone7_Partition_11_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Partition_11_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung),  !- Construction Name
    Block1:Zone7_Partition_11_0_0,  !- Building Surface Name
    Block1:Zone2_Partition_7_0_0_0_0_0_Door_10049,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.691035984,-.7629145633,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.691035984,.04,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.691035984,.04,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -18.691035984,-.7629145633,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Block1:Zone2_Partition_7_0_0_0_0_0_Door_10049,  !- Name
    Door,                    !- Surface Type
    Wooden flush panel hollow core door (normally hung)_Rev,  !- Construction Name
    Block1:Zone2_Partition_7_0_10047,  !- Building Surface Name
    Block1:Zone7_Partition_11_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -18.691035984,.04,1.1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.691035984,-.7629145633,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.691035984,-.7629145633,3.2,  !- X,Y,Z ==> Vertex 3 {m}
    -18.691035984,.04,3.2;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone7_Partition_11_0_0_0_0_0_Door,  !- Name
    .02,                     !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .6,                      !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_11_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone7_Partition_11_0_0_0_0_0_Door,  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10005;                   !- Venting Availability Schedule Name

  BuildingSurface:Detailed,
    Block1:Zone7_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Partition_8_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.691035984,.125,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.691035984,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.691035984,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.691035984,.125,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone6_Partition_8_0_10049,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.691035984,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.691035984,.125,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.691035984,.125,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.691035984,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Partition_12_0_0,  !- Name
    .0171,                   !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_12_0_0,  !- Surface Name
    Block1:Zone7_Partition_12_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    paredes internas,        !- Construction Name
    Block1:Zone7,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone6_Partition_7_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -18.69103598,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.11603598,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.11603598,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -18.69103598,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Block1:Zone6_Partition_7_0_10050,  !- Name
    Wall,                    !- Surface Type
    paredes internas_Rev,    !- Construction Name
    Block1:Zone6,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone7_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.11603598,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -18.69103598,2.025,1,  !- X,Y,Z ==> Vertex 2 {m}
    -18.69103598,2.025,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.11603598,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Partition_13_0_0,  !- Name
    .003825,                 !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .75,                     !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Partition_13_0_0,  !- Surface Name
    Block1:Zone7_Partition_13_0_0,  !- Leakage Component Name
    ,                        !- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.116035984,2.025,1,  !- X,Y,Z ==> Vertex 1 {m}
    -19.116035984,1.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -19.116035984,1.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.116035984,2.025,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_14_0_0,!- Name
    .0000225,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_14_0_0,!- Surface Name
    Block1:Zone7_Wall_14_0_0,!- Leakage Component Name
    Block1:Zone7_Wall_14_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_14_0_0,!- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_14_0_0;!- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_14_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    -.3,                     !- Wind Pressure Coefficient Value 1 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 6 {dimensionless}
    .4,                      !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.116035984,1.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -20.5570622364,1.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -20.5570622364,1.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -19.116035984,1.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_15_0_0,!- Name
    .0002449,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_15_0_0,!- Surface Name
    Block1:Zone7_Wall_15_0_0,!- Leakage Component Name
    Block1:Zone7_Wall_15_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_15_0_0,!- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_15_0_0;!- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_15_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  FenestrationSurface:Detailed,
    Block1:Zone7_Wall_15_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    Solid hardwood door (normally hung),  !- Construction Name
    Block1:Zone7_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    .5,                      !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -19.5438107494,1.95,1.002,  !- X,Y,Z ==> Vertex 1 {m}
    -20.4377986027,1.95,1.002,  !- X,Y,Z ==> Vertex 2 {m}
    -20.4377986027,1.95,3.098,  !- X,Y,Z ==> Vertex 3 {m}
    -19.5438107494,1.95,3.098;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    Block1:Zone7_Wall_15_0_0_0_0_0_Door,  !- Name
    .0014,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    .65,                     !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0,                       !- Opening Factor 1 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0,                       !- Width Factor for Opening Factor 1 {dimensionless}
    1,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.00000001,              !- Width Factor for Opening Factor 2 {dimensionless}
    1,                       !- Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 2 {dimensionless}
    0,                       !- Opening Factor 3 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 3 {dimensionless}
    0,                       !- Width Factor for Opening Factor 3 {dimensionless}
    0,                       !- Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Start Height Factor for Opening Factor 3 {dimensionless}
    0,                       !- Opening Factor 4 {dimensionless}
    0,                       !- Discharge Coefficient for Opening Factor 4 {dimensionless}
    0,                       !- Width Factor for Opening Factor 4 {dimensionless}
    0,                       !- Height Factor for Opening Factor 4 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 4 {dimensionless}

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_15_0_0_0_0_0_Door,  !- Surface Name
    Block1:Zone7_Wall_15_0_0_0_0_0_Door,  !- Leakage Component Name
    Block1:Zone7_Wall_15_0_0_0_0_0_Door,  !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    20001,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    10000;                   !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_15_0_0_0_0_0_Door,  !- Name
    2.73,                    !- External Node Height {m}
    Block1:Zone7_Wall_15_0_0_0_0_0_Door;  !- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_15_0_0_0_0_0_Door,  !- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  BuildingSurface:Detailed,
    Block1:Zone7_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Paredes externas 29 brancas,  !- Construction Name
    Block1:Zone7,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    .5,                      !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.5570622364,1.95,1,  !- X,Y,Z ==> Vertex 1 {m}
    -21.266035984,1.95,1,  !- X,Y,Z ==> Vertex 2 {m}
    -21.266035984,1.95,4,  !- X,Y,Z ==> Vertex 3 {m}
    -20.5570622364,1.95,4;  !- X,Y,Z ==> Vertex 4 {m}

  AirflowNetwork:MultiZone:Surface:Crack,
    Block1:Zone7_Wall_16_0_0,!- Name
    .0002127,                !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    .7,                      !- Air Mass Flow Exponent {dimensionless}
    Reference Crack Conditions;  !- Reference Crack Conditions

  AirflowNetwork:MultiZone:Surface,
    Block1:Zone7_Wall_16_0_0,!- Surface Name
    Block1:Zone7_Wall_16_0_0,!- Leakage Component Name
    Block1:Zone7_Wall_16_0_0,!- External Node Name
    1;                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}

  AirflowNetwork:MultiZone:ExternalNode,
    Block1:Zone7_Wall_16_0_0,!- Name
    3.33,                    !- External Node Height {m}
    Block1:Zone7_Wall_16_0_0;!- Wind Pressure Coefficient Values Object Name

  AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    Block1:Zone7_Wall_16_0_0,!- Name
    Cp Data,                 !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    .4,                      !- Wind Pressure Coefficient Value 1 {dimensionless}
    .1,                      !- Wind Pressure Coefficient Value 2 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 3 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 4 {dimensionless}
    -.2,                     !- Wind Pressure Coefficient Value 5 {dimensionless}
    -.35,                    !- Wind Pressure Coefficient Value 6 {dimensionless}
    -.3,                     !- Wind Pressure Coefficient Value 7 {dimensionless}
    .1;                      !- Wind Pressure Coefficient Value 8 {dimensionless}

  InternalMass,
    Block1:Zone7 Internal mass,  !- Name
    Project internal mass,   !- Construction Name
    Block1:Zone7,            !- Zone Name
    16;                      !- Surface Area {m2}

  Zone,
    Block1:Zone6,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    41.9156,                 !- Volume {m3}
    13.9719,                 !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

  People,
    People Block1:Zone6,     !- Name
    Block1:Zone6,            !- Zone or ZoneList Name
    10001,                   !- Number of People Schedule Name
